# Нормы РФ: скорости воздуха в воздуховодах (СП 60.13330.2020, прил. Л)

Справочный файл для расчётного движка `packages/core/src/mep/`.
Источник: полный текст таблиц из статьи kipoff.ru (автор — Березин Александр Сергеевич, НПП «КИПОФФ»).
Сам документ: **СП 60.13330.2020** «Отопление, вентиляция и кондиционирование воздуха», действует с 01.07.2021, изменения №1–4. На docs.cntd.ru: `document/573697256`.

## Статус верификации

| Позиция | Статус |
|---|---|
| Таблица Л.1 (вытяжные общественные) | ✅ Подтверждена полным текстом |
| Таблица Л.2 (приточные) | ✅ Подтверждена полным текстом |
| Таблица Л.3 (жилые) | ⚠️ Существует, значений в открытом доступе нет (платный полный текст). Принят рабочий дефолт (см. ниже) |
| Скорость в обслуживаемой зоне (ГОСТ 30494) | ✅ Подтверждена |
| Шумовой порог | ✅ Подтверждена (рекомендация практики) |

## Таблица Л.1 — Рекомендуемые скорости движения воздуха в вытяжных воздуховодах (общественные здания), м/с

Столбцы — годовое число часов работы системы: **до 2000 / 2000–4000 / 4000–6000 / свыше 6000 ч/год**.

| Расход воздуха, м³/ч | до 2000 | 2000–4000 | 4000–6000 | свыше 6000 |
|---|---|---|---|---|
| до 500 | 3,0–4,0 | 2,5–3,5 | 2,0–3,0 | 1,5–2,5 |
| 500–2000 | 4,0–5,0 | 3,5–4,5 | 3,0–4,0 | 2,5–3,5 |
| 2000–5000 | 4,5–5,5 | 4,0–5,0 | 3,5–4,5 | 3,0–4,0 |
| свыше 5000 | 5,0–6,0 | 4,5–5,5 | 4,0–5,0 | 3,5–4,5 |

## Таблица Л.2 — Рекомендуемые скорости движения воздуха в приточных воздуховодах, м/с

Столбцы — годовое число часов работы системы: **до 2000 / 2000–4000 / 4000–6000 / свыше 6000 ч/год**.

| Расход воздуха, м³/ч | до 2000 | 2000–4000 | 4000–6000 | свыше 6000 |
|---|---|---|---|---|
| до 3000 | 4,0–5,0 | 3,5–4,5 | 3,0–4,0 | 2,5–3,5 |
| 3000–10000 | 5,0–6,0 | 4,5–5,5 | 4,0–5,0 | 3,5–4,5 |
| свыше 10000 | 5,5–6,5 | 5,0–6,0 | 4,5–5,5 | 4,0–5,0 |

## Таблица Л.3 — Жилые здания (рабочий дефолт)

Значения не получены (платный полный текст). Рабочий дефолт для расчёта:

| Участок | Скорость, м/с |
|---|---|
| Магистрали (вентканалы/общие) | ≤ 5,0 |
| Ответвления в помещения | 2,0–3,0 |

> ⚠️ Пометить в коде константой `TABLE_L3_VERIFIED = false` — при получении полного текста заменить значения.

## Скорость в обслуживаемой зоне (ГОСТ 30494-2011)

- Оптимум: **0,10–0,15 м/с**.
- Допустимо: **до 0,25–0,30 м/с** (категория A, холодный период ≤ 0,25 м/с).

## Шумовой порог

- При скорости **> 5–6 м/с** в магистралях требуется акустическая проверка (расчёт шума от воздуховода).

## Расчётные формулы

- **Скорость воздуха:** `v = Q / (3600 · F)`, где Q — м³/ч, F — площадь сечения, м², v — м/с.
- **Диаметр круглого воздуховода по расходу:** `d = √(4·F/π)`, затем округление до ближайшего ГОСТ-ряда (см. `02-duct-nomenclature-gost.md`).
- **Эквивалентный диаметр прямоугольного** (по расходу/площади): `d_экв = √(4·a·b/π)`.
- **Эквивалентный диаметр прямоугольного** (по сопротивлению): `d_экв = 2·a·b/(a+b)` — используется в аэродинамическом расчёте.

## Как использовать в коде

Все константы таблиц Л.1/Л.2 должны жить в `packages/core/src/mep/constants.ts` как
типизированная структура: `(расход, часыРаботы) → { min: м/с, max: м/с }` для притока и вытяжки отдельно.