# Правила прокладки и монтажа воздуховодов (СП 73.13330, СП 60.13330, СП 7.13130)

Справочный файл для правил трассировки и проверки монтажепригодности в движке `packages/core/src/mep/`.
Источники: СП 73.13330.2016 «Внутренние санитарно-технические системы зданий» (монтаж/приёмка),
СП 60.13330.2020 (прил. Л — скорости; прокладка), СП 7.13130.2013 (противопожарные требования),
практика проектирования ОВиК РФ.

## Статус верификации

| Позиция | Статус |
|---|---|
| Крепления (шаг) | ⚠️ Типовые значения, «к верификации по полному тексту СП 73» |
| Проход через стену (гильза/футляр) | ✅ Подтверждена (типовая практика, СП 73) |
| Противопожарные клапаны на преградах | ✅ Подтверждена (СП 7.13130.2013, СП 60) |
| Отступы от перекрытия | ⚠️ По проекту/заданию; рабочий дефолт 50–150 мм |
| Полный текст СП 73.13330.2016 | ⚠️ Не получен (платный; id на cntd искался, не найден в открытом доступе) |

## Крепления воздуховодов (шаг между опорами) — типовые значения

| Воздуховод | Шаг креплений |
|---|---|
| Круглые Ø ≤ 400 мм | **4 м** |
| Круглые Ø > 400 мм | **3 м** |
| Прямоугольные (все) | **3 м** |
| Вертикальные участки | **3,5–4 м** |

> ⚠️ Значения типовые, требуют сверки с полным текстом СП 73.13330.2016.
> В коде вынести в `MOUNTING_SPACING` константу с флагом `VERIFIED = false`.

## Проход воздуховода через стену/перекрытие

- В месте прохода через строительную конструкцию устанавливается **гильза/футляр**.
- Зазор между воздуховодом и гильзой уплотняется **негорючим материалом** (несгораемая прокладка).
- Воздуховод внутри гильзы проходит без жёсткой заделки (не нарушать тепловое расширение).

## Противопожарные требования (СП 7.13130.2013, СП 60)

- **Огнезадерживающие (противопожарные) клапаны** устанавливаются на воздуховодах в местах
  **пересечения противопожарных преград** (стены/перекрытия с пределом огнестойкости).
- Клапан срабатывает от теплового замка / привода, перекрывает сечение при пожаре.
- Транзитные воздуховоды через помещения других пожарных отсеков — огнестойкость по СП 7.

## Отступы при прокладке

- Отступ трассы от потолка/перекрытия — **по проекту** (рабочий диапазон 50–150 мм).
- **Минимальный зазор между корпусами пересекающихся воздуховодов — 50 мм** (см. `04-routing-bypass-practice.md`).

## Как использовать в коде

- Правила в `packages/core/src/mep/routing-rules.ts`:
  - `checkWallPenetration(segment, wall)` — выдаёт требование «гильза + негорючее уплотнение»;
  - `checkFireBarrierCrossing(segment, barrier)` — выдаёт требование «противопожарный клапан»;
  - `mountingSpacing(shape, size)` — число креплений на участке длины L = floor(L / шаг) + 1.
- Автопроверка на плане и подсказки пользователю при несоответствии.